# PLC 프로토콜 — 보일러 버스의 파형 · 메시지 · 구현

> 보일러 버스(MC200 밸브제어기 + 거실 DT-200 + 각방 LT200SPD)의 PLC 신호를
> PLC 모듈의 `DOUT_BUF`에서 실측해 **파형 → 비트 → 메시지 → 의미**까지 정리하고,
> 이 펌웨어가 그것을 어떻게 구현했는지를 적는다.
> 목표는 **DT-200과 LT200SPD를 모두 X3로 대체**하는 것이다 (§7).
>
> 측정: 2026-09-27. 파형은 MC200만 물린 버스, 메시지는 LT200SPD(방 2 · 방 3)와
> DT-200을 차례로 물리고 조작별로 기록했다. 보조 자료: Honeywell DT200L 사용설명서
> (같은 계열 제품의 사용자 매뉴얼 — 모델 차이로 맞지 않는 부분은 본문에 적었다).
>
> **이 저장소에서 읽을 때:** 이 문서는 형제 프로젝트 `x3-thermostat`(ESP32-S3)에서 복사했다.
> §1 ~ §5(파형 · 프레임 · 메시지 · 의미)는 이 로거에도 그대로 맞는다. §6 ~ §8은 `x3-thermostat`
> 펌웨어 기준이라 `IOxx` 핀 번호는 S3 보드 것이고, `plc_mc200` · 조절기 역할 · UART0(IO43) 덤프는
> 이 로거에 없다. 이 로거의 핀은 `/SCTL` = GPIO5, `DOUT_BUF` = GPIO6, OpenLog = GPIO21
> ([README 연결](../README.md#연결)).

## 1. 물리 계층

| 항목 | 값 |
|---|---|
| 버스 | 12 V DC 2선, 극성 무관, 멀티드롭 (온도조절기 전부 병렬) |
| 변조 | 500 kHz 캐리어 ON/OFF (ASK), 모뎀 IC T6B70BFG |
| 수신 | `DOUT_BUF`(C3 GPIO6 · S3 IO40) **HIGH = 캐리어 있음**. 복조된 신호라 캐리어 자체는 보이지 않는다 |
| 송신 | `/SCTL`(C3 GPIO5 · S3 IO39) **LOW = 캐리어 송신**. 오픈드레인 전용 — PLC 모듈 안에서 +5 V로 풀업된다 ([README 연결](../README.md#연결)) |

이하 "HI" = `DOUT_BUF` HIGH = 버스에 캐리어가 실린 구간.

## 2. 신호 계층

```
그룹 (254.1 ms 주기, 약 4회/초)
 └ 프레임 3개 (12.14 ms 간격, 각 10.20 ms, 사이 공백 1.94 ms)
    └ 셀 11개 (1016.85 µs, ≈ 983 bps)
```

### 2.1 타이밍 실측

1.25 MSa/s 기록에서 프레임 18개, 셀 180개를 잰 값 (µs).

| 구간 | 평균 | 표준편차 | 최소 | 최대 |
|---|---|---|---|---|
| START HI | **901.2** | 3.8 | 896.8 | 904.8 |
| START lo | 118.7 | 3.7 | 115.2 | 124.0 |
| 머리 짧은 펄스 HI | **71.2** | 3.8 | 67.2 | 76.0 |
| 머리 짧은 펄스 lo | 944.1 | 0.3 | 944.0 | 944.8 |
| 비트 0 HI | **295.3** | 4.0 | 290.4 | 299.2 |
| 비트 0 lo | 721.4 | 1.7 | 720.8 | 728.8 |
| 비트 1 HI | **598.6** | 3.9 | 593.6 | 602.4 |
| 비트 1 lo | 418.4 | 0.2 | 417.6 | 418.4 |
| END HI | **33.3** | 3.8 | 28.0 | 36.0 |
| **셀 주기** | **1016.85** | 4.0 | 1011.2 | 1028.0 |

- 그룹 주기는 253.7 ~ 254.5 ms로 흔들린다 — 타이머가 아니라 소프트웨어 루프로 보인다.
- 프레임 안 셀 10칸이 10.168 ms로 정확히 떨어진다.

### 2.2 에지는 8 µs 격자에 걸린다

모든 구간이 **8.0 µs 차이 나는 두 값**으로만 갈린다 (예: 비트 0 = 291 / 299, 셀 = 1012 / 1020).
8 µs = 500 kHz 캐리어 4주기 — 모뎀 검출기가 캐리어 주기를 세어 판정하기 때문으로 본다.
실제 송신 길이는 두 값 사이이고 위 평균이 그 추정치다. 설계값은 **300 / 600 / 900 µs**
(0 : 1 : START = 1 : 2 : 3)로 보인다.

## 3. 심볼 — 캐리어 온타임 PWM

셀의 **앞쪽 캐리어 길이**가 값이다. 셀 경계는 캐리어 상승 에지 → 자기 클럭.

| 심볼 | 캐리어 ON | OFF | 쓰임 |
|---|---|---|---|
| **0** | 295 µs | 721 µs | 데이터 0 |
| **1** | 599 µs | 418 µs | 데이터 1 |
| **START** | 901 µs | 119 µs | 프레임 머리 |
| 짧은 펄스 A | 71 µs | 944 µs | 머리 두 번째 셀 |
| END | 33 µs | — | 프레임 끝 |

## 4. 프레임 포맷

11셀 = 10.20 ms. **데이터는 항상 정확히 8비트**다 (150프레임 전부).

```
셀   0        1       2  3  4  5  6  7  8  9      10
   START   71 µs   ──────── 데이터 8비트 ────────  END
   901 µs          (295 µs = 0 / 599 µs = 1)      33 µs
```

실측 한 프레임 (µs, HI/lo 교대):

```
HI904 lo116 HI76 lo944 | HI594 lo418 HI602 lo418 HI292 lo720 HI300 lo720
HI300 lo720 HI292 lo720 HI300 lo720 HI594 lo418 | HI36
```

**먼저 온 비트가 LSB다.** 파형만으로는 정할 수 없지만, 이 순서로 읽어야 방 번호가
1~6으로 나오고 체크섬이 맞는다(§5). 아래 바이트 값은 모두 이 순서로 적는다.

> 처음 파형 분석에서는 먼저 온 비트를 MSB로 적었다. 그 표기로는 `83 01 04` = `C1 80 20`,
> `E4 03 00 67` = `27 C0 00 E6` — 비트를 뒤집으면 서로 바뀐다.

### 4.1 조절기가 보내는 파형

LT200SPD의 프레임도 같은 형식이다. 펄스가 MC200보다 조금 길다 (START 913 · 1 610 · 0 307 µs,
END 44 µs) — 판정 경계(800 · 450 · 200 µs) 안쪽이라 해독에는 차이가 없다.
조절기는 **앞 메시지가 끝나자마자** 이어서 보낸다 (메시지 사이 공백 ≈ 프레임 사이 공백 2 ms).

## 5. 메시지

### 5.1 버스의 장치와 주소

| 장치 | 자리 | 주소 | 하는 일 |
|---|---|---|---|
| MC200 | 온수분배기 | — | **버스의 중심.** 폴링하고, 모든 설정을 받아 전달한다. 월패드(RS-485)도 여기 붙는다 |
| DT-200 | 거실 | **1** | 중앙 조절기. 거실 + 모든 방의 온도, 온수 온도를 조절한다 |
| LT200SPD | 각 방 | **방 번호 + 1** (방 2 = 3, 방 3 = 4) | 각방 조절기. 자기 방만 조절한다 |
| (전체) | — | **0** | 거실에서 "모든 방" 대상으로 건 설정 |

주소 1~6 = 거실 + 방 1~5. DT200L 매뉴얼의 방 표시(거실, 방1 ~ 방5)와 맞는다.

### 5.2 틀

| 위치 | 규칙 |
|---|---|
| 헤더 | **상위 니블 = 메시지 종류**, **하위 니블 = 길이** (헤더 · 체크섬 포함) |
| 둘째 바이트 | 주소 (하위 니블) + 상태 비트 (상위 니블) — §5.4 |
| 마지막 | **체크섬 = 앞 바이트 합 & 0x7F** |

- 메시지 경계는 헤더의 길이로만 정해진다. 데이터 바이트도 bit 7이 켜질 수 있다
  (온수 온도 `0x84` = 66.0°C) — "bit 7은 헤더에만"이라는 초기 추정은 틀렸다.
- **바이트는 먼저 온 비트가 LSB** (§4).

### 5.3 메시지 종류

| 헤더 | 보내는 쪽 → 받는 쪽 | 형식 | 뜻 |
|---|---|---|---|
| `83` | MC200 → 조절기 | `83 <주소> cs` | **폴링** |
| `E4` | 조절기 → MC200 | `E4 <주소> <값> cs` | 폴링 응답. 둘째 바이트 `0x10`이 값 종류: 0 = **1시간 카운터**(0~31, §5.7), 1 = **실내 온도**. 두 종류를 번갈아 보낸다 |
| `C5` `C6` `CA` | 조절기 → MC200 | `Cn <주소> <항목> <값…> cs` | **변경 알림**(폴링 응답 자리에서), 또는 `94` 읽기의 답. 값 개수 = n − 4 |
| `94` | MC200 → 조절기 | `94 <주소> <항목> cs` | **항목 읽기** (약 43초마다 하나씩) |
| `B3` | MC200 → 조절기 | `B3 <주소> cs` | **알림 수신 확인** |
| `A5` | MC200 → 조절기 | `A5 <주소> <항목> <값> cs` | **설정 전달** — DT-200 · 월패드가 바꾼 값을 그 방에 쓴다. 폴링 대신 들어가고 조절기는 `E4`로 답한다 |
| `A5` `A6` `A7` | MC200 → DT-200 | `An <주소> <항목> <값…> cs` | `D4` 읽기의 답 (MC200 항목 `3x`). **주소 1로 가는 `A5`가 조절기 항목(00 · 01 · 08)이면 설정 전달**이다 — 월패드 · 앱이 거실을 바꿀 때 (§5.8) |
| `D4` | DT-200 → MC200 | `D4 <주소> <항목> cs` | **MC200 값 읽기** |
| `F5` | DT-200 → MC200 | `F5 <대상 주소> <항목> <값> cs` | **다른 방 설정 요청** → MC200이 `A5`로 그 방에 전달 |

MC200이 보내는 메시지의 주소 바이트에는 보일러 가동 비트(`0x10`)가 함께 실린다
(`A5 13 …`, `B3 53 …`) — 보낸 쪽을 가리는 단서가 된다.

### 5.4 주소 바이트의 상태 비트

| 비트 | 누가 | 뜻 | 근거 |
|---|---|---|---|
| `0x40` | MC200 | **등록된 조절기** (폴링 `83 43`) | 등록 전 `83 03`, 등록 후 `83 43` |
| `0x40` | DT-200 | **설정 화면 표시 중** (`D4 41 …`) | 온수 설정 화면에서만 켜짐 |
| `0x20` | 조절기 | **이 방의 난방 요구** | 설정 > 실내일 때 즉시 켜짐. 조절기 불 모양 · DT-200 방별 불 표시와 일치 |
| `0x10` | MC200 | **보일러 가동 중** (난방이든 온수든) | DT-200 보일러 LED와 일치. 난방 요구 뒤 ~19 s에 켜지고, 요구가 모두 꺼지면 ~14~20 s 뒤 꺼짐. 온수 사용 중에는 **버너가 켜진 동안만** 켜진다 — 사용 시간 전체가 아니다 (§5.7) |
| `0x10` | 조절기 (`E4`) | 응답 값의 종류 (0 = 1시간 카운터, 1 = 실내 온도) | §5.7 |

### 5.5 항목

온도는 모두 **0.5°C 단위** (값 ÷ 2 = °C). 알림(`C`) · 전달(`A5`) · 쓰기(`F5`)와
MC200 읽기(`94`)는 번호 체계가 다르다.

**조절기 항목 — 알림 · 전달 · 쓰기 번호**

| 항목 | 뜻 | 값 |
|---|---|---|
| 00 | **모드** | `0x20` 난방 · `0x28` 예약 · `0x2A` OFF · `0x2B` 외출 · `0x40` 타이머 |
| 01 | **난방 설정 온도** | 5~35°C (매뉴얼) |
| 03 | **타이머 분** | 5~50 (매뉴얼), 해제 00 |
| 07 | **예약 시간** | 1~24 시간 (매뉴얼), 해제 00 |
| 08 | **모드** (예약 · OFF · 원격 쓰기 · 전체 설정에서 00 대신 쓰인다) | 00과 같은 값. 쓰기 값에 `0x20`이 없으면 **전체 OFF 해제 → 그 모드로 복귀** (`00` 난방, `0B` 외출) |
| 09 | 타이머 · 예약을 켜고 끌 때 함께 오는 항목 | 항상 `00` — 미상 |
| 0E | **온수 설정 온도** (DT-200) | 50°C = `0x64`, 60°C = `0x78` |
| 17 | 미상 (DT-200, 연결 직후) | `0x16` |

**조절기 항목 — MC200 읽기(`94`) 번호**

| 항목 | 뜻 | 비고 |
|---|---|---|
| 00 | 모드 | 알림 00과 같은 값 |
| 02 · 03 | 모드 · 난방 설정 온도 | `C6 <주소> 02 <모드> <설정>` |
| 04 · 05 | 타이머 모드 · 타이머 분 | `C6 <주소> 04 40 05` (타이머 5분 중) |
| 06 | 외출 온도 | 10.0°C (매뉴얼: 외출 초기 설정 10°C) |
| 1E | **전체 상태** | `CA <주소> 1E <모드> <설정> <실내> <?> <외출 온도> <?>` |

`CA` 전체 상태 예:

```
CA 03 1E 2B 1C 37 05 14 01   방 2, 연결 직후: 외출 · 설정 14.0 · 실내 27.5 · ? 05 · 외출 10.0 · ? 01
CA 04 1E 2B 22 37 05 14 01   방 3, 연결 직후: 외출 · 설정 17.0 · 실내 27.5
CA 01 1E 20 0A 36 00 14 01   DT-200:          난방 · 설정  5.0 · 실내 27.0
```

**MC200 항목 — DT-200이 `D4`로 읽는 것**

| 항목 | 뜻 | 값 |
|---|---|---|
| 3B | **보일러 온수 온도** (추정) | `A6 x1 3B <값> 00`. 평소 ~5초마다 읽는다. 온수를 쓰기 시작하면 30초 안에 70~78°C로 오르고, 끝나면 1분 안에 30°C 아래로 떨어진다 — **온수 사용은 이 값으로 판단한다** (§5.7) |
| 39 | 미상 | 설정 화면 동안 1초마다 읽는다. 항상 `00` |
| 36 · 37 · 3D · 3E · 3F | 미상 | 연결 직후 한 번씩: `36`→02, `37`→04, `3F`→0x22, `3E`→`12 01 0C` |

### 5.6 동작 순서

**폴링.** MC200은 그룹(254 ms)마다 주소 1과 등록된 주소들을 번갈아 부르고, 주소 2~6을
5.07 s마다 하나씩 순회해 새 조절기를 찾는다.

**등록.** 순회 폴링(`83 04 07`)에 새 조절기가 `CA <주소> 1E …`(전체 상태)로 답하면
MC200이 `B3`로 확인하고, 이후 `83 44 47`(`0x40`)로 정기 폴링한다.

**등록 해제.** 응답이 **약 9초** 없으면 MC200이 그 주소를 정기 폴링에서 뺀다 (순회는 계속).

**DT-200 연결.** DT-200이 `D4 01 1E`를 보내면 MC200이 주소 1~6에 `94 xx 1E`(전체 상태 읽기,
무응답이면 한 번 더)를 보내 방 상태를 모은다. DT-200은 그 답과, 버스에 오가는 각 방의
`E4` · `C5`를 엿들어 방별 화면(온도 · 불 표시 · 타이머)을 채운다 — 방 2의 타이머 설정이
별도 메시지 없이 DT-200 화면에 나타났다.

**변경 알림과 재전송.** 조절기는 사용자가 값을 바꾸면 다음 폴링 응답 자리에 `C5`를 보낸다.
MC200이 `B3`로 확인하지 않으면 다음 폴링 때 **같은 알림을 다시** 보낸다.

**원격 설정.** DT-200의 `F5 03 01 3C`(방 2 설정 30도) → MC200이 방 2 폴링 자리에
`A5 03 01 3C` → 방 2가 적용하고 `E4`로 답한다. 월패드 설정도 MC200이 같은 `A5`로 전달한다.
`A5`로 바뀐 값은 조절기가 `C5`로 되알리지 않는다. 외출 중에 받은 설정 온도는 저장해 두었다가
외출이 풀릴 때 적용된다 (벤치: `A5 03 01 3C` → 표시 변화 없음 → `A5 03 08 00` → 난방 30도,
0.5초 안에 요구 비트 `0x20`).

**등록된 줄 아는 조절기.** MC200 쪽(벤치에서는 ESP)이 재시작해 방을 잊어도 LT200SPD는 자기가
등록된 줄 알고, 순회 폴링 `83 03 06`에 `CA` 대신 **`E4`로 답한다**. 이 답도 등록으로 받아야 한다.

**모드별 동작.**

| 모드 | 동작 (관측 + 매뉴얼) |
|---|---|
| 난방 `0x20` | 설정 > 실내면 요구. 조절기가 판단한다 |
| 외출 `0x2B` | 외출 온도(10°C)로 유지. 해제하면 이전 설정으로 돌아간다 |
| 타이머 `0x40` | 매시간 N분 난방 → 나머지 정지를 반복 (5분 설정: 요구 4분 58초 후 꺼짐). "00"으로 해제할 때까지 유지 |
| 예약 `0x28` | N시간 동안 난방을 끄고, 이후 설정 온도대로 동작. "00h"로 해제 |
| OFF `0x2A` | 장기 정지. DT-200의 전체 OFF(외출 길게)로 걸리고, 방에서 외출 길게로 그 방만 풀 수 있다 |

**전체 OFF / ON (DT-200 외출 길게).** DT-200이 자기 모드를 주소 0으로 알리고, 등록된 방마다
`F5`로 요청해 MC200이 `A5`로 전달한다. 해제 때 보내는 값은 **그 방의 OFF 직전 모드에서 `0x20`을 뺀 것**
— DT-200이 방별 모드를 (엿들어) 기억하고 있다.

```
C5 00 08 2A | B3 41          전체 OFF
F5 03 08 2A → A5 03 08 2A    방 2 → OFF
C5 00 08 20 | B3 41          전체 ON
F5 03 08 0B → A5 03 08 0B    방 2 → 외출로 복귀 (OFF 전이 외출)
F5 03 08 00 → A5 03 08 00    (OFF 전이 난방이었을 때)
```

알림의 주소 바이트에는 보내는 순간의 요구 비트가 실린다 — 30→27도로 내리면 `C5 23 01 36`
(`0x20` 켜진 채) 뒤 다음 폴링부터 `E4 03`/`E4 13`.

방에서 외출을 길게 누르면 그 방만 풀린다: `C5 03 08 20` (DT-200과 다른 방은 OFF 유지).
전체 외출도 같은 흐름이다 (`C5 20 08 2B` → `F5 03 08 2B` … 해제 `F5 03 08 00`).

모드 값을 `0x20` + 하위 모드(난방 0 · 예약 8 · OFF A · 외출 B)로 읽을 수도 있다.
타이머 `0x40`만 이 틀에 맞지 않아 확정하지 않는다.

설정 순서: 타이머 = `03`(분) → `00`(모드) → `09`, 예약 = `07`(시간) → `08`(모드) → `09`,
해제 = `09` → `00`(모드 `0x20`) 또는 `00`만. OFF · 예약 해제는 `08`로 알린다.

**매뉴얼의 그 밖의 사양** — 동파 방지: 실내 5°C 이하면 난방 자동 가동. 거실에서 "모든 방"을
골라 외출 · OFF를 누르면 전체에 적용 (주소 0의 `C5 20 08 2B` · `C5 00 08 20`이 이것으로 보인다).
난방/외출 3초 = OFF(장기 정지) — LT200SPD에서는 예약 중에 눌러 반응이 없었다. OFF를 푸는 것은 된다.

### 5.7 장기 관측 (plc-log, 2026-10)

ESP32-C3 로거(`plc-log`)로 실제 버스를 **62.6시간** 연속 기록했다 (이어서 6.7시간, 2026-10-19에 10.9시간 더 —
모두 약 81시간).
버스: MC200 + DT-200(주소 1) + LT200SPD 셋(주소 2 · 3 · 4). 계절상 난방은 쓰지 않았다.

**`E4` 종류 0 = 1시간마다 1 오르는 카운터.**

```
0.01h  E4 01 00 / E4 02 00 / E4 03 00 / E4 04 00
1.01h  … 01          (모든 장치가 수 초 안에 차례로 넘어간다)
  ⋮
31.02h … 1F
32.02h … 00          ← 31 다음 0: 5비트, 32시간 주기
  ⋮
62.03h … 1E
```

- 모든 장치(DT-200 · 방 셋)가 같은 값을 보낸다. 넘어가는 순간만 장치마다 수 초 다르다 —
  각자 세되, 같은 때 0에서 시작한 것으로 보인다. 하루 시각(0~23)이 아니다.
- 기록 시작 직후가 0이었다 — 로거를 붙이며 버스 전원(MC200)이 다시 켜져 모두 함께
  0부터 센 것으로 추정한다. 무엇을 기준으로 0이 되는지(전원 · MC200 동기화)는 미확정 (§8 #5).
- 앞서 "조절기는 00, DT-200은 온수 설정 뒤 01"로 적은 것은 이 카운터의 처음 두 값이었다.

**그 밖의 관측 (62.6시간)**

| 항목 | 값 |
|---|---|
| 프레임 / 그룹 | 631만 / 86.9만 — 체크섬 오류 메시지 92, 해독 실패 버스트 31 |
| `94` 읽기 | 41초에 하나꼴. 방마다 항목 `00`(모드) · `02`(모드+설정) · `06`(외출 온도)을 번갈아 읽는다 (`00`은 약 4분, `02` · `06`은 약 8분마다) |
| `D4 01 3B` (온수 온도 읽기) | 5.5초에 하나꼴. 값 24.0 ~ 78.0°C |
| 보일러 가동 비트 `0x10` | 126번 켜짐, 합계 약 0.5시간. 난방 요구 비트는 내내 꺼져 있었다 — 모두 온수 때문이다 (아래) |
| 실내 온도 | 모든 방 26.5 ~ 29.0°C. 방 1~3은 외출(`0x2B`) |
| 기타 | `CA … 1E` 21, `B3` 19, `A5` 3, `A7` 2, `C6 01 10 78 96`(DT-200 항목 10, 미상) 5 |

**온수 사용 — 가동 비트가 아니라 온수 온도(`3B`)로 본다.** 난방을 쓰지 않는 계절이라 보일러는
온수(주로 샤워) 때문에만 돌았다. 81시간 동안:

| 기준 | 결과 |
|---|---|
| 온수 온도 45°C 이상 구간 (간격 2분 미만은 합침) | **16번** — 하루 4~5번. 길이 중간값 12분 (1 ~ 58분), 정점 55 ~ 78°C |
| 가동 비트 `0x10` 켜진 구간 | 146번 — 길이 중간값 약 6초, 최대 5.7분, 모두 합쳐 0.7시간 |
| 둘의 관계 | 16번 모두 그 안에서 가동 비트가 켜진다. 비트는 사용 시간의 일부에만 켜진다 |

한 번의 사용 (LOG00008, 47.25 h):

```
-0.2분  0x10 ON    온수 39°C
+0.2분             72°C        30초 만에 상승 (버너 점화)
+5.6분  0x10 off   66°C
+5.6 ~ 11.6분      56~63°C     잠깐씩 67°C — 비트 없이 버너가 짧게 다시 켜지는 것으로 보인다
+12분              60 → 28°C   사용 끝
```

가동 비트는 버너가 연소하는 동안에 가깝고, 온수를 쓰는 시간 전체를 나타내지 않는다.
난방 때의 동작은 §5.8.

### 5.8 난방철 관측 (plc-log, 2026-10 말 ~ 11-10)

같은 로거로 **381.8시간**(LOG00018 · 19 · 21, 약 16일)을 더 기록했다. 버스 구성은 §5.7과 같다.
메시지 1,080만 개 중 체크섬 오류 309 (29 ppm). 실내는 23.5 ~ 28.5°C로 여전히 따뜻해 난방 요구는
드물었다 — 거실 12번, 방 1(주소 2) · 방 2(주소 3) 한 번씩.

**1시간 카운터는 로거와 무관하게 이어진다.** LOG00018은 `07`에서 시작해 `1C`(28)로 끝났고, LOG00019는
`1C`에서, LOG00021은 `03`에서 시작했다 — 로거를 다시 켜도 값이 이어진다. 382시간 동안 0으로 돌아간 간격은
로거 시계로 **31.97 h**(32카운트)라 한 카운트는 약 **59.95분**이다. §5.7의 "기록 시작 때 0"은 그때
버스 전원(MC200)이 함께 켜졌기 때문이라는 쪽에 무게가 실린다 (§8 #5).

**난방 요구 → 보일러 가동 비트.** 요구 비트(`0x20`)가 처음 켜진 뒤 가동 비트(`0x10`)가 켜지기까지
**14 ~ 30 s, 중간값 23 s** (n = 11). 요구가 모두 꺼진 뒤 가동 비트가 꺼지기까지는 고르지 않았다 (n = 11):
**12.6 ~ 17.1 s 5번**, 8 s 1번, **1 s 미만 3번**(모두 월패드 · 앱의 `A5` 변경 때), 3 ~ 8분 2번(그사이 가동 비트가
계속 켜졌다 꺼졌다 했다 — 원인 미확인). 켜지는 쪽은 §5.4의 "~19 s"와 맞는다 (§8 #11).

| 관찰 | 내용 |
|---|---|
| 가동 비트는 요구 동안 계속 켜져 있지 않다 | 15 ~ 26분 요구 구간에 가동 비트가 1 ~ 17번 켜졌다 꺼졌다 한다 — 버너 단속으로 보인다 |
| 짧은 요구는 보일러를 켜지 않았다 | 방 2(주소 3)가 29초 동안만 요구 → 가동 비트 없음 (1회) |
| 거실 요구 구간의 길이가 거의 일정 | 15.3 ~ 15.8분 5번, 20.3 ~ 20.7분 4번 — 설정을 올렸다 일정 시간 뒤 내리는 자동화로 보인다 |

**거실 설정을 바꾸는 두 경로.**

```
DT-200에서 직접:   83 41 44 | C5 01 01 35 7C | B3 41 74       거실 26.5°C로 → 요구 켜짐
                    83 51 54 | C5 21 01 25 0C | B3 51 04       18.5°C로 (요구 비트가 켜진 채 알림)
월패드 · 앱에서:   A5 01 01 34 5B | E4 11 34 29                 MC200이 거실(주소 1)에 설정 전달
                    A5 01 01 36 5D | E4 01 0E 73                 한 칸씩 올린 것처럼 연달아 온다
                    A5 11 08 2B 69 | E4 21 11 16                 모드 08 = 외출 →
                    A5 11 00 20 56 | E4 01 11 76                 모드 00 = 난방 (바로 이어서)
```

- `A5`로 받은 값은 DT-200이 `C5`로 되알리지 않는다 — 방 조절기와 같다 (§5.6 원격 설정).
- DT-200의 **전체 ON**도 한 번 보였다: `C5 00 08 20 | B3 41` → `F5 02 08 00` · `F5 03 08 00` · `F5 04 08 00`
  → 각 방에 `A5 0x 08 00` (§5.6과 같은 흐름).
- `94` 읽기의 답: 항목 `00` · `06`은 `C5`, `02`는 `C6`. `B3` 확인은 읽기의 답에는 붙지 않고 사용자 변경 알림에만
  붙는다 (289시간에 `B3` 22번 = 변경 알림 수).

**온수.** 45°C 이상 구간이 160번 — **하루 약 10번** (§5.7의 4~5번보다 많다), 길이 중간값 9분 (최대 67분),
정점 45 ~ 78°C.

**로그 파일의 깨진 줄.** `E5 11 34429`처럼 띄어쓰기가 빠지거나 `E4 10 36 2C`처럼 체크섬이 틀리고도 `!` 표시가 없는 줄이
382시간에 4줄 있었다. 로거는 체크섬이 틀리면 `!`를 붙이므로, 버스가 아니라 OpenLog에 쓰는 동안 글자가 깨진 것이다.

## 6. 펌웨어 구현

드라이버 `components/plc/`(RMT, 프레임 = 바이트 1개) + `main/plcloop.c`(그룹 조립, 메시지 분리, 콘솔).

### 6.1 수신 — RMT RX (IO40)

| 설정 | 값 | 이유 |
|---|---|---|
| 분해능 | 1 MHz (1 µs) | 가장 짧은 펄스 28 µs, 판정 여유 수백 µs |
| 글리치 필터 | 2 µs | 하드웨어 상한이 약 3 µs |
| idle 종료 | **5 ms** | 메시지 하나(프레임 사이 2 ms)를 한 번에 받는다 |
| 사용자 버퍼 | **1024 심볼 × 2** (93프레임) | 조절기가 이어 보내면 폴링 + 요청 + 답 두 개(17프레임)가 한 수신이 된다 |
| RMT 메모리 | 96 심볼 | C3에서는 블록 2개(48 심볼 × 2). S3 · C3 모두 핑퐁으로 사용자 버퍼에 계속 옮긴다 — 메모리 크기가 수신 길이를 제한하지 않는다 |

수신 완료 ISR에서 **다른 버퍼로 다음 수신을 먼저 건 뒤** 해독한다. 해독 규칙:

1. HI 펄스 길이만 본다 (lo는 셀의 나머지일 뿐).
2. 800 µs 초과 = START. START마다 새 프레임 — 한 수신 안의 프레임을 모두 낸다.
3. START 뒤 **200 µs 이상** 펄스가 데이터 (머리 · END 펄스는 걸러진다). 450 µs 초과면 1.
4. 먼저 온 비트가 LSB.
5. START 없는 버스트 · START 앞의 데이터 펄스 = `no-start`, 데이터가 8개가 아니면 `bits` 오류.
   오류가 난 버스트는 원시 펄스를 남긴다 (`sc_plc_get_error_burst`).

**겪은 문제** — 처음엔 idle 1.5 ms(수신 1회 = 프레임 1개)였다. 다음 프레임까지 재장전 여유가
0.44 ms뿐이라, 원시 펄스에 **START 없이 시작하는 버스트**가 찍혔다 (ISR 지연 동안 START가 지나감).
idle 5 ms로 메시지 단위 수신으로 바꾼 뒤 한 수신이 192 심볼을 넘겨 끝이 잘렸고, 사용자 버퍼를
키워 해결했다. (DMA 수신도 시도했으나 긴 버스트의 마지막 프레임을 놓쳐 쓰지 않는다.)
이후 수 분간 메시지 오류 0.

**plcloop** — 프레임은 메시지 하나가 끝날 때 몰려서 도착한다. 응답은 폴링 60~95 ms 뒤에
오고 다음 폴링은 ~127 ms 이상 뒤라, **100 ms 조용하면 그룹을 닫는다** (그룹 버퍼 48바이트).
그룹을 §5.2 규칙으로 메시지로 나눠 체크섬을 보고, 어긋나면 `!`를 붙인다.
우리가 보낸 바이트도 **송신이 끝난 때** 그룹에 넣는다 — 시작 때 넣으면 송신 36 ms + 응답
60~95 ms가 100 ms를 넘겨 폴링과 응답이 다른 그룹으로 갈라진다.

- 콘솔 로그: 그룹 내용이 바뀔 때만.
- **UART0 (IO43, 115200) — 임시 분석용**: 모든 그룹을 `<ms> 83 43 46 | E4 13 37 2E` 한 줄로,
  해독 실패 버스트는 `<ms> # no-start H913 L116 …`(µs) 한 줄로.

### 6.2 송신 — RMT TX (IO39, 오픈드레인)

- 출력을 반전(`invert_out`)해 RMT의 논리 1 = `/SCTL` LOW = 캐리어 송신으로 맞춘다. 끝나면 논리 0 = 핀 개방 = 수신.
- 핀은 RMT가 잡기 전에 오픈드레인 HIGH로 먼저 설정한다 — 5 V 풀업 쪽으로 한순간도 밀지 않게.
- 바이트 하나 = 셀 11개. 온타임은 MC200 실측 평균(START 900 · A 72 · 0 296 · 1 600 · END 32 µs),
  셀 1017 µs, END 셀의 lo를 늘려 **프레임 주기 12.14 ms**를 맞춘다. 한 번에 최대 16바이트 — 메시지 하나(`CA` 10바이트)가 한 번에 나간다.
- 모듈은 자기 캐리어를 되받는다. 그 버스트는 idle 5 ms가 지나야 닫히므로 **송신이 끝난 뒤에**
  해독된다 — 송신 중 여부로는 가를 수 없어, 송신 끝 + idle + 3 ms 안에 닫힌 버스트를 `echo`로
  센다 (벤치: 폴링 77번의 231프레임 모두 echo).
- 송신은 버스가 조용할 때, 폴링 응답이 끝난 자리에서만 한다. 응답 중에 `plc_send`를 보냈더니
  LT200SPD의 `E4`와 겹쳐 `bits` 오류가 났다.

**송신 검증 (2026-09-28, 벤치).** MC200 없이 12 V 전원 · PLC 모듈 · LT200SPD만 물리고 ESP를
MC200 대신 세웠다 (`plc_mc200`, §6.4). LT200SPD가 **우리 프레임을 받아들였다**:

```
83 03 06                          순회 폴링 (미등록)
CA 03 1E 2B 28 37 05 14 01 0F     등록 요청 → B3 43 76 (우리)
83 43 46 | E4 13 37 2E            정기 폴링 · 응답
A5 03 01 3C / A5 03 08 00         원격 설정 30도 · 외출 해제 → 적용
C5 23 01 36 | B3 43 76            LT200에서 27도 → 우리 확인, 재전송 없음
```

메시지 오류 0. **MC200이 우리를 조절기로 받아 주는지는 아직 시험하지 않았다** (§8 #4).

### 6.3 벤치 버스 — MC200 없이

12 V 전원을 버스에 바로 물리면 **전원의 출력 커패시터가 500 kHz 캐리어를 단락**시킨다.
스코프로 `/SCTL`(IO39)은 5.2 V ↔ 0.08 V로 정상 송신인데 버스 쪽은 **0.3 Vpp**뿐이었고,
조절기도 우리 수신기(echo 0)도 캐리어를 검출하지 못했다.
**+12 V에 470 µH를 직렬로** 넣자(500 kHz에서 약 1.5 kΩ) 곧바로 통신됐다.
MC200도 버스 전원 경로에 이런 필터를 두고 있을 것이다. 실제 버스의 캐리어 진폭은 미측정.

### 6.4 콘솔

| 명령 | 동작 |
|---|---|
| `plc` | 마지막 그룹 · 프레임 / 그룹 / 메시지(체크섬 오류) / 송신 카운트 · 지금 캐리어 여부, 조절기 역할(주소 · 등록 · 보낸 응답 수) · 우리 상태 · 보일러 · 온수 · 엿들은 주소별 상태 |
| `plc_mon <on\|off>` | 프레임마다 출력 (rx · echo · 오류 · tx done) |
| `plc_send <hex>...` | 바이트마다 프레임 하나씩 송신, 예 `plc_send 83 01 04`. **실제 버스에 나간다**. `plc_mc200`이 켜져 있으면 다음 폴링 자리에 나간다 |
| `plc_mc200 [on\|off [<주소>]]` | **벤치 빌드 전용**: MC200 대신 주소 하나(기본 1 = DT-200)를 폴링하고, 등록 `B3` · 알림 `B3` · DT-200 읽기(`D4`)에 실제 버스 기록대로 답한다 |

`plc_mc200`은 `CONFIG_SC_PLC_MC200_STANDIN`(기본 꺼짐)일 때만 빌드된다 — **실제 보일러 버스에
올리는 펌웨어에는 들어가지 않는다** (폴링하는 쪽이 둘이면 충돌한다). 벤치 빌드는 별도 폴더로:

```sh
idf.py -B build-bench -D SDKCONFIG=build-bench/sdkconfig \
       -D SDKCONFIG_DEFAULTS="sdkconfig.defaults;sdkconfig.bench" build flash
```

## 7. X3가 해야 할 일

펌웨어 하나에 역할(방 조절기 / 거실 조절기)과 주소를 설정(NVS)으로 준다. 구현은 §7.1 ~ 7.3.

**방 조절기 (LT200SPD 대체)**

1. 순회 폴링(`83 <주소>`)에 `CA <주소> 1E …`로 등록한다.
2. 정기 폴링에 `E4 <주소|요구> <시간 카운터> cs` · `E4 <주소|요구|0x10> <실내> cs`를 번갈아 답한다.
   시간 카운터는 1시간마다 1, 31 다음 0 (§5.7). 다른 장치의 값을 엿들어 맞추는 것이 안전하다.
3. 사용자가 값을 바꾸면 폴링 응답 자리에 `C5`로 알리고, `B3`이 올 때까지 폴링마다 다시 보낸다.
4. `94` 읽기에 읽기 번호 체계로 답한다 (`C5` · `C6` · `CA`).
5. `A5 <주소> <항목> <값>`(원격 설정)을 적용하고 `E4`로 답한다. 모드(08) 값에 `0x20`이 없으면
   `값 | 0x20`으로 복귀한다 (전체 OFF 해제).
6. 모드(난방 · 외출 · 타이머 · 예약)와 동파 방지를 조절기 안에서 판단해 요구 비트로 낸다.
7. 응답이 9초 넘게 끊기면 등록이 풀린다 — 재부팅은 빨리 끝나야 한다.

**거실 조절기 (DT-200 대체)** — 위에 더해

1. 주소 1로 동작하고, 연결 시 `D4 01 1E`로 방 상태 수집을 요청한다.
2. 다른 방의 `E4` · `C5` · `CA`를 엿들어 방별 상태 표를 유지한다 (→ MQTT로 내보낼 수 있다).
3. 다른 방 설정은 `F5 <대상> <항목> <값>`, 온수 설정은 `C5 01 0E <값>`.
   전체 OFF · 외출은 `C5 00 08 <모드>` + 방마다 `F5 <방> 08 <모드>`, 해제는 방별로 기억해 둔
   이전 모드를 `F5 <방> 08 <모드 & ~0x20>`으로 보낸다.
4. 필요하면 `D4 01 3B`로 온수 온도를 읽는다 — 온수 사용 여부도 이 값으로 안다 (§5.7).

### 7.1 구현 — `components/plcproto` (순수 C)

받은 메시지 하나(체크섬 통과, 자기 echo 제외)를 넣으면 **우리 자리에서 보낼 응답**과 바뀐 것(우리 설정 ·
엿들은 방 · 보일러 비트 · 우리 요구 비트)을 돌려준다. 타이머 · 입출력이 없어 호스트에서 시험한다
(`tools/sim/tests/test_plc_proto.c`).

| 받은 것 | 우리 응답 |
|---|---|
| `83 <우리>` (`0x40` 없음 = 순회) | `CA <우리> 1E <모드> <설정> <실내> 05 <외출> 01` — 등록. 실내를 모르면 설정 값 |
| `83 <우리|0x40>` | 알림 대기 중이면 `C5 <우리> <항목> <값>` (`B3`까지 매번), 아니면 `E4` — 1시간 카운터와 실내 온도를 번갈아 (온도를 모르면 카운터만) |
| `94 <우리> <항목>` | `00` → `C5 … 00 <모드>`, `02` → `C6 … 02 <모드> <설정>`, `04` → `C6 … 04 <모드> 00`, `06` → `C5 … 06 <외출>`, `1E` → `CA` 전체 상태, 그 밖은 `E4` |
| `A5 <우리> <항목> <값>` | `00`/`08` 모드(08의 값에 `0x20`이 없으면 `| 0x20`), `01` 설정을 적용하고 `E4`. `C5`로 되알리지 않는다 |
| `B3 <우리>` | 알림 하나를 지운다 |

- 주소 바이트에는 늘 우리 요구 비트(`0x20`)를 싣는다.
- **요구 판단**: 난방(`0x20`) · 타이머(`0x40`)는 설정 > 실내면 켬, 실내 ≥ 설정이면 끔. 외출(`0x2B`)은
  외출 온도(10 °C)로 같은 판단. 예약 · OFF는 끔. 어느 모드든 실내 5 °C 이하면 켬(동파 방지).
  실내 온도를 모르면 끈다. 타이머의 "매시간 N분"과 예약의 시간은 아직 흉내 내지 않는다.
- **1시간 카운터**: 처음 들은 다른 장치의 값에서 시작해 스스로 센다 — 장치마다 따로 센다 (§5.8).
- **거실(주소 1)**: 등록 뒤 첫 자리에 `D4 01 1E`(방 상태 모으기), 5초마다 `D4 01 3B`(온수),
  다른 방 설정은 `F5 <방> <항목> <값>`을 자리마다 하나씩(같은 방 · 항목은 새 값이 대신한다).
  다른 장치의 `E4` · `Cn` · `A5`를 엿들어 주소별 실내 · 설정 · 모드 · 요구를 유지한다.

**실제 버스 기록으로 대조** (LOG00021, 289시간): 우리 코드를 방 2(주소 3) 자리에 두고 실제 LT200SPD의
상태를 따라가게 한 뒤 응답을 비교했다. 메시지 종류 843,145개 중 다른 것은 사람이 조절기에서 직접 바꾼 알림 3개뿐,
바이트까지는 1시간 카운터(장치마다 다름)를 빼고 99.93 % 같다 (다른 593개는 `E4` 종류 교대 시점 589 · 직접 조작 4).

### 7.2 펌웨어 연결

```
설치 방(UI) ──▶ sysloop ── sc_plcloop_set_role(방 + 1, 모드, 설정)      거실 = 1 · 큰방 2 · 작은방 3 · 일하는방 4
노브 · K1 (UI, 300 ms 조용해지면) ──▶ sysloop ── 우리 방: sc_plcloop_set_heat → C5
                                                └ 다른 방(거실 유닛): sc_plcloop_request_set → F5 08 · F5 01
AHT25 (10 s) ──▶ sysloop ── sc_plcloop_set_temp(×2)
plcloop 알림 ──▶ sysloop ── A5로 바뀐 우리 설정 → UI · 엿들은 방(거실 유닛) → UI 온도 · 설정 · 연소
```

- UI의 켜짐 = 난방 `0x20`, 꺼짐 = **외출 `0x2B`** (외출 온도로 동파를 막는다).
- 연소 표시(불꽃)는 그 방의 요구 비트 && MC200의 보일러 비트.
- 응답은 폴링 메시지가 닫히고 **20 ms 뒤**에 시작한다 — 실제 조절기처럼 폴링 뒤 60~95 ms에 도착한다 (§2).
- 설치 방의 켜짐 · 목표 온도는 NVS(`ui_heat`)에 남아 재부팅 뒤 등록(`CA`)에 그대로 실린다.

### 7.3 실제 버스에 올리기

역할이 정해지면(설치 방) 응답이 바로 버스에 나간다 — 송신을 따로 켜는 단계는 없다.
**같은 주소의 원래 조절기(LT200SPD · DT-200)를 뗀 뒤에 유닛을 붙인다.** 둘이 같은 주소로 답하면 충돌한다.
`C5` · `CA` · `D4` · `F5`처럼 평소 `E4`가 아닌 응답은 `sent …`로 로그에 남는다.

확인할 것: 9초 안에 등록(`CA` → `B3` → `83 4x`), 노브 · K1 변경 → `C5` → `B3`, 원격 설정(`A5`)이 화면에
나타나는지, 설정 > 실내일 때 요구 비트 → 약 23초 뒤 보일러 가동 비트 (§5.8). `plc`로 상태를 본다.

**실제 버스 첫 시험 (2026-11-10, 일하는방 = 주소 4, LT200SPD를 떼고).** MC200이 우리를 조절기로 받았다.

```
83 04 07 | CA 04 1E 2B 2C 32 05 14 01 0F       순회 폴링 → 우리 등록 (외출, 22.0, 실내 25.0)
83 44 47 | E4 14 31 29 / E4 04 05 6D           정기 폴링 · 응답 (24.5 °C / 1시간 카운터)
83 44 47 | C5 04 00 20 69 | B3 44 77           K1 난방 켬 → 확인
83 44 47 | C5 24 01 32 1C | B3 44 77           노브 25.0 > 실내 24.5 → 요구 비트 0x20
83 52 55 | …                                   19.6초 뒤 보일러 가동 비트 0x10
83 51 54 | F5 04 01 29 23 | A5 14 01 29 63 | E4 04 05 6D
                                                DT-200에서 일하는방 20.5 → MC200 전달 → 화면에 반영, 요구 꺼짐
```

연결하는 순간의 해독 오류(비트 187 · no-start 28 · 체크섬 26) 뒤로는 오류가 늘지 않았다.

## 8. 미결

| # | 항목 | 상태 |
|---|---|---|
| 1 | 머리 71 µs · 꼬리 33 µs 펄스의 역할 | 프레이밍 표식으로 추정 |
| 2 | 셀 1016.85 µs의 출처 | 300 µs 단위와 맞지 않는다 |
| 3 | 실제 버스트 길이 (검출기 지연 분리) | 미측정 — 버스 쪽에서 500 kHz 버스트를 직접 잰다 |
| 4 | **MC200이 우리 송신을 받아 주는지** | ✅ 실제 버스에서 등록 · 알림 · 요구 비트 → 보일러 가동 · 원격 설정 모두 (§7.3, 일하는방) |
| 5 | `E4` 종류 0의 값 | ✅ 1시간 카운터, 0~31 (§5.7). 로거를 다시 켜도 이어지고 한 카운트 ≈ 59.95분 (§5.8) — 0이 되는 기준은 버스 전원으로 추정. MC200이 이 값을 쓰는지는 미상 |
| 6 | `CA`의 `05`→`00` 자리와 마지막 `01` | 미상 (타이머 기본값?) |
| 7 | 항목 09, DT-200 항목 17 · 10 (`C6 01 10 78 96`), MC200 항목 36 · 37 · 39 · 3D · 3E · 3F | 미상 |
| 8 | 모드 항목이 00과 08 두 가지인 이유 | 미상 — OFF · 예약 · 원격 · 전체는 08. 구현은 둘 다 받는다 |
| 9 | 주소 0(전체) 해제의 `F5 03 08 00` | ✅ 이전 모드 − `0x20` (§5.6) |
| 10 | OFF(장기 정지) 모드 값 | ✅ `0x2A` |
| 11 | 난방 요구 → 보일러 가동의 판단 주기 (~20 s) | 켜짐 실측 ✅ 14~30 s (중간값 23 s). 꺼짐은 13~17 s가 많지만 1 s 미만 · 수 분도 있다 (§5.8). 29초짜리 요구는 보일러를 켜지 않았다. 판단 방식은 미상 |
| 12 | ESP 재부팅 · 플래시 뒤 방 2 등록이 풀린 적이 있다 (5번 중 3~4번) | 원인 미확인 — 재부팅 중 IO39 전압을 스코프로 확인 |
| 13 | 송신 시점 (충돌 회피) | 폴링 응답 자리에서만 보낸다고 본다. 응답 중 송신은 실제로 충돌했다 (§6.2) |
| 14 | 실제 버스의 캐리어 진폭 · MC200의 전원 필터 | 미측정 — 벤치는 470 µH로 동작 (§6.3) |
